"* 0.6/1kV CV, CE, F-CV, TFR-CV",,,,,,
단심 CABLE IMPEDANCE [Ω/Km],,,,,,
단면적,1P,,3P TRI,,3P HORIZ (S=D),
[㎟],R,X,R,X,R,X
1.5,15.4287,0.1749,15.4287,0.1749,15.4287,0.1923
2.5,9.4485,0.1619,9.4485,0.1619,9.4485,0.1793
4,5.8782,0.1494,5.8782,0.1494,5.8782,0.1668
6,3.9274,0.1402,3.9274,0.1402,3.9274,0.1576
10,2.3335,0.1346,2.3335,0.1346,2.3335,0.152
16,1.4665,0.128,1.4665,0.128,1.4665,0.1455
25,0.9273,0.1246,0.9273,0.1246,0.9273,0.1427
35,0.6685,0.1189,0.6686,0.1189,0.6686,0.1363
50,0.494,0.115,0.494,0.115,0.4939,0.1324
70,0.3426,0.1081,0.3427,0.1081,0.3424,0.1255
95,0.2474,0.1076,0.2474,0.1076,0.2471,0.125
120,0.1968,0.1042,0.1968,0.1042,0.1964,0.1216
150,0.1602,0.1031,0.1603,0.1031,0.1597,0.1205
185,0.1291,0.1022,0.1291,0.1022,0.1284,0.1196
240,0.0998,0.1004,0.0998,0.1004,0.0989,0.1179
300,0.0812,0.0998,0.0811,0.0998,0.08,0.1172
400,0.0657,0.0999,0.0655,0.0999,0.0641,0.1173
500,0.0543,0.0996,0.0538,0.0996,0.052,0.114
630,0.0458,0.096,0.0447,0.096,0.0426,0.1134
,,,,,,
"* 0.6/1kV CV, CE, F-CV, TFR-CV",,,,,,
다심 CABLE IMPEDANCE [Ω/Km],,,,,,
단면적,1P 2W,,3P 3W,,3P 4W,
[㎟],R,X,R,X,R,X
1.5,15.4287,0.1222,15.4287,0.1222,15.4287,0.1309
2.5,9.4485,0.114,9.4485,0.114,9.4485,0.1227
4,5.8783,0.1067,5.8783,0.1067,5.8783,0.1154
6,3.9274,0.1014,3.9274,0.1014,3.9274,0.1101
10,2.3336,0.0954,2.3336,0.0954,2.3336,0.1041
16,1.4666,0.0925,1.4667,0.0925,1.4666,0.1012
25,0.9273,0.0929,0.9275,0.0929,0.9274,0.1016
35,0.6686,0.0901,0.6688,0.0901,0.6687,0.0988
50,0.4941,0.0892,0.4944,0.0892,0.4942,0.0979
70,0.3427,0.0878,0.3431,0.0878,0.3429,0.0965
95,0.2475,0.0856,0.2481,0.0856,0.2477,0.0943
120,0.1969,0.0851,0.1976,0.0851,0.1972,0.0939
150,0.1603,0.0857,0.1611,0.0857,0.1607,0.0944
185,0.1291,0.0852,0.1301,0.0852,0.1295,0.0949
240,0.0998,0.0851,0.1011,0.0851,0.1003,0.0938
300,0.0813,0.0844,0.0827,0.0844,0.0818,0.0931
,,,,,,
"* 0.6/1kV FR-8, F-FR-8, TFR-8, NFR-8",,,,,,
단심 CABLE IMPEDANCE [Ω/Km],,,,,,
단면적,1P,,3P TRI,,3P HORIZ (S=D),
[㎟],R,X,R,X,R,X
1.5,15.4287,0.1975,15.4287,0.1975,15.4287,0.2149
2.5,9.4485,0.1841,9.4485,0.1841,9.4485,0.2016
4,5.8782,0.1703,5.8782,0.1703,5.8782,0.1877
6,3.9274,0.1589,3.9274,0.1589,3.9273,0.1764
10,2.3335,0.1464,2.3335,0.1464,2.3335,0.1639
16,1.4665,0.1418,1.4665,0.1418,1.4665,0.1592
25,0.9272,0.1335,0.9272,0.1335,0.9272,0.1509
35,0.6685,0.1297,0.6685,0.1297,0.6684,0.1471
50,0.494,0.1248,0.494,0.1248,0.4939,0.1422
70,0.3425,0.119,0.3425,0.119,0.3423,0.1364
95,0.2472,0.1154,0.2472,0.1154,0.247,0.1328
120,0.1966,0.1131,0.1966,0.1131,0.1962,0.1305
150,0.1599,0.1127,0.1599,0.1127,0.1595,0.1301
185,0.1287,0.111,0.1287,0.111,0.1282,0.1285
240,0.0993,0.1084,0.0993,0.1084,0.0986,0.1258
300,0.0807,0.107,0.0806,0.107,0.0797,0.1244
400,0.0652,0.1053,0.065,0.1053,0.0638,0.1227
500,0.0534,0.1043,0.0529,0.1043,0.0515,0.1217
630,0.0447,0.1028,0.0437,0.1028,0.042,0.1203
,,,,,,
"* 0.6/1kV FR-8, F-FR-8, TFR-8, NFR-8",,,,,,
다심 CABLE IMPEDANCE [Ω/Km],,,,,,
단면적,1P 2W,,3P 3W,,3P 4W,
[㎟],R,X,R,X,R,X
1.5,15.4287,0.1222,15.4287,0.1222,15.4287,0.1309
2.5,9.4485,0.114,9.4485,0.114,9.4485,0.1227
4,5.8783,0.1067,5.8783,0.1067,5.8783,0.1154
6,3.9274,0.1014,3.9274,0.1014,3.9274,0.1101
10,2.3336,0.0954,2.3336,0.0954,2.3336,0.1041
16,1.4666,0.0925,1.4667,0.0925,1.4666,0.1012
25,0.9273,0.0929,0.9275,0.0929,0.9274,0.1016
35,0.6686,0.0901,0.6688,0.0901,0.6687,0.0988
50,0.4941,0.0892,0.4944,0.0892,0.4942,0.0979
70,0.3427,0.0878,0.3431,0.0878,0.3429,0.0965
95,0.2475,0.0856,0.2481,0.0856,0.2477,0.0943
120,0.1969,0.0851,0.1976,0.0851,0.1972,0.0939
150,0.1603,0.0857,0.1611,0.0857,0.1607,0.0944
185,0.1291,0.0862,0.1301,0.0862,0.1295,0.0949
240,0.0998,0.0851,0.1011,0.0851,0.1003,0.0938
300,0.0813,0.0844,0.0827,0.0844,0.0818,0.0931
,,,,,,
* 450/750V HFIX,,,,,,
HFIX IMPEDANCE [Ω/Km],,,,,,
단면적,1P,,3P TRI,,3P HORIZ (S=D),
[㎟],R,X,R,X,R,X
1.5,15.4287,0.1284,15.4287,0.1284,15.4287,0.1458
2.5,9.4485,0.1249,9.4485,0.1249,9.4485,0.1423
4,5.8783,0.1172,5.8783,0.1172,5.8782,0.1346
6,3.9274,0.1125,3.9274,0.1125,3.9274,0.1299
10,2.3336,0.1124,2.3336,0.1124,2.3335,0.1298
16,1.4666,0.1112,1.4666,0.1112,1.4665,0.1286
25,0.9274,0.1116,0.9274,0.1116,0.9273,0.1291
35,0.6687,0.1083,0.6687,0.1083,0.6686,0.1257
50,0.4942,0.1079,0.4942,0.1079,0.494,0.1254
70,0.3429,0.1037,0.3429,0.1037,0.3426,0.1211
95,0.2477,0.1039,0.2477,0.1039,0.2473,0.1213
120,0.1972,0.1019,0.1972,0.1019,0.1966,0.1193
150,0.1607,0.1017,0.1607,0.1017,0.16,0.1191
185,0.1295,0.1025,0.1296,0.1025,0.1287,0.1199
240,0.1003,0.1018,0.1003,0.1018,0.0992,0.1192
300,0.0819,0.1013,0.0818,0.1013,0.0804,0.1187
400,0.0666,0.1006,0.0664,0.1006,0.0647,0.118